code,type,dol_per_1000_ft,inst_dol_per_1000_ft,accessories_dol_per_1000_ft,str_costs_dol,area_mm2,diameter_mm,weight_n_per_m,conductor_rts_kn,temp_low_c,temp_high_c,max_temperature_c,res_low_ohm_per_m,res_high_ohm_per_m,elastic_modulus_gpa,coeff_thermal_expan_per_cel,temp_dc_c,res_dc_ohm_per_m,emissivity,solar_absorptivity
266.8_WAXWING,ACSR,609,828,263,0,1.43E+02,1.50E+01,4.22,30.6,25,75,100,2.11E-04,2.58E-04,66,2.12E-05,20,2.11E-04,0.5,0.5
266.8_PARTRIDGE,ACSR,735,1027,263,0,1.57E+02,1.60E+01,5.36,50.26,25,75,100,2.09E-04,2.56E-04,75.5,1.92E-05,20,2.09E-04,0.5,0.5
336.4_MERLIN,ACSR,650,942,263,0,1.80E+02,1.70E+01,5.33,38.61,25,75,100,1.67E-04,2.05E-04,66,2.12E-05,20,1.67E-04,0.5,0.5
336.4_LINNET,ACSR,749,1106,263,0,1.98E+02,1.80E+01,6.74,62.72,25,75,100,1.66E-04,2.03E-04,75.5,1.92E-05,20,1.66E-04,0.5,0.5
336.4_ORIOLE,ACSR,934,1302,263,0,2.10E+02,1.90E+01,7.68,76.95,25,75,100,1.65E-04,2.01E-04,80,1.78E-05,20,1.65E-04,0.5,0.5
397.5_CHICKADEE,ACSR,802,1130,263,0,2.12E+02,1.90E+01,6.29,44.22,25,75,100,1.42E-04,1.74E-04,75.5,1.92E-05,20,1.42E-04,0.5,0.5
397.5_IBIS,ACSR,963,1366,263,0,2.34E+02,2.00E+01,7.97,72.51,25,75,100,1.40E-04,1.72E-04,75.5,1.92E-05,20,1.40E-04,0.5,0.5
397.5_LARK,ACSR,951,1430,263,0,2.48E+02,2.00E+01,9.08,90.3,25,75,100,1.39E-04,1.70E-04,80,1.78E-05,20,1.39E-04,0.5,0.5
477.0_PELICAN,ACSR,940,1353,263,0,2.56E+02,2.10E+01,7.55,52.49,25,75,100,1.18E-04,1.45E-04,66,2.12E-05,20,1.18E-04,0.5,0.5
477.0_FLICKER,ACSR,902,1357,263,0,2.73E+02,2.10E+01,8.96,76.51,25,75,100,1.21E-04,1.44E-04,72.5,2.00E-05,20,1.17E-04,0.5,0.5
477.0_HAWK,ACSR,1123,1594,263,0,2.81E+02,2.20E+01,9.58,86.74,25,75,100,1.20E-04,1.44E-04,75.5,1.92E-05,20,1.17E-04,0.5,0.5
477.0_HEN,ACSR,1251,1741,263,0,2.98E+02,2.20E+01,10.89,105.87,25,75,100,1.19E-04,1.43E-04,80,1.78E-05,20,1.16E-04,0.5,0.5
556.5_OSPREY,ACSR,1128,1559,263,0,2.98E+02,2.20E+01,8.8,60.94,25,75,100,1.04E-04,1.25E-04,66,2.12E-05,20,1.01E-04,0.5,0.5
556.5_PARAKEET,ACSR,1324,1818,263,0,3.19E+02,2.30E+01,10.45,88.07,25,75,100,1.04E-04,1.24E-04,72.5,2.00E-05,20,1.01E-04,0.5,0.5
556.5_DOVE,ACSR,1252,1804,263,0,3.29E+02,2.40E+01,11.17,100.53,25,75,100,1.00E-04,1.23E-04,75.5,1.92E-05,20,1.00E-04,0.5,0.5
636.0_KINGBIRD,ACSR,1090,1624,263,0,3.41E+02,2.40E+01,10.07,69.84,25,75,100,8.86E-05,1.09E-04,66,2.12E-05,20,8.86E-05,0.5,0.5
636.0_ROOK,ACSR,1236,1861,263,0,3.65E+02,2.50E+01,11.94,100.53,25,75,100,8.79E-05,1.08E-04,72.5,2.00E-05,20,8.79E-05,0.5,0.5
636.0_GROSBEAK,ACSR,1416,2031,263,0,3.74E+02,2.50E+01,12.76,112.1,25,75,100,8.76E-05,1.08E-04,75.5,1.92E-05,20,8.76E-05,0.5,0.5
666.6_FLAMINGO,ACSR,1460,2146,263,0,3.81E+02,2.50E+01,12.53,105.42,25,75,100,8.40E-05,1.03E-04,72.5,2.00E-05,20,8.40E-05,0.5,0.5
795.0_TERN,ACSR,1366,2048,263,0,4.32E+02,2.70E+01,13.07,98.31,25,75,100,7.09E-05,8.83E-05,62.7,2.08E-05,20,7.09E-05,0.5,0.5
795.0_CUCKOO,ACSR,1521,2291,263,0,4.55E+02,2.80E+01,14.93,125.44,25,75,100,7.05E-05,8.92E-05,72.5,2.00E-05,20,7.05E-05,0.5,0.5
795.0_DRAKE,ACSR,1711,2359,263,0,4.68E+02,2.80E+01,15.96,140.12,25,75,100,7.02E-05,8.63E-05,75.5,1.92E-05,20,7.02E-05,0.5,0.5
900.0_CANARY,ACSR,1937,2632,263,0,5.16E+02,3.00E+01,16.91,141.9,25,75,100,6.23E-05,7.91E-05,69,1.93E-05,20,6.23E-05,0.5,0.5
954.0_RAIL,ACSR,1805,2502,263,0,5.17E+02,3.00E+01,15.68,115.21,25,75,100,5.91E-05,7.38E-05,62.7,2.08E-05,20,5.91E-05,0.5,0.5
954.0_CARDINAL,ACSR,1977,2757,263,0,5.47E+02,3.00E+01,17.91,150.35,25,75,100,5.87E-05,7.48E-05,69,1.93E-05,20,5.87E-05,0.5,0.5
1033.5_ORTOLAN,ACSR,1979,3026,263,0,5.60E+02,3.10E+01,16.98,123.22,25,75,100,5.48E-05,6.86E-05,62.7,2.08E-05,20,5.48E-05,0.5,0.5
1033.5_CURLEW,ACSR,2182,2926,263,0,5.94E+02,3.20E+01,19.42,162.8,25,75,100,5.41E-05,6.92E-05,69,1.93E-05,20,5.41E-05,0.5,0.5
1113.0_BLUEJAY,ACSR,2103,3231,263,0,6.04E+02,3.20E+01,18.29,132.56,25,75,100,5.35E-05,6.37E-05,62.7,2.08E-05,20,5.09E-05,0.5,0.5
1192.5_BUNTING,ACSR,1961,2850,263,0,6.48E+02,3.30E+01,19.61,142.34,25,75,100,4.72E-05,5.97E-05,62.7,2.08E-05,20,4.72E-05,0.5,0.5
1272.0_BITTERN,ACSR,2272,3176,263,0,6.89E+02,3.40E+01,20.91,151.68,25,75,100,4.43E-05,5.61E-05,62.7,2.08E-05,20,4.43E-05,0.5,0.5
1272.0_PHEASANT,ACSR,2483,3567,263,0,7.27E+02,3.50E+01,23.84,193.94,25,75,100,4.43E-05,5.68E-05,62.7,1.93E-05,20,4.43E-05,0.5,0.5
1351.5_DIPPER,ACSR,2457,3719,263,0,7.31E+02,3.50E+01,22.2,161.03,25,75,100,4.17E-05,5.31E-05,62.7,2.08E-05,20,4.17E-05,0.5,0.5
1351.5_MARTIN,ACSR,3045,3929,263,0,7.72E+02,3.60E+01,25.33,205.95,25,75,100,4.17E-05,5.35E-05,62.7,1.93E-05,20,4.17E-05,0.5,0.5
1431.0_BOBOLINK,ACSR,2785,4034,263,0,7.75E+02,3.60E+01,23.52,170.37,25,75,100,3.94E-05,5.02E-05,62.7,2.08E-05,20,3.94E-05,0.5,0.5
1590.0_LAPWING,ACSR,2872,4059,263,0,8.60E+02,3.80E+01,26.13,187.71,25,75,100,3.54E-05,4.56E-05,62.7,2.08E-05,20,3.54E-05,0.5,0.5
1590.0_FALCON,ACSR,3390,4664,263,0,9.09E+02,3.90E+01,29.8,242.43,25,75,100,3.54E-05,4.59E-05,62.7,1.93E-05,20,3.54E-05,0.5,0.5
266.8_PARTRIDGE,ACSS,760,1027,263,0,1.57E+02,1.60E+01,5.35,39.5,25,75,200,2.08E-04,2.54E-04,67.95,1.92E-05,20,2.06E-04,0.5,0.5
336.4_LINNET,ACSS,867,1106,263,0,1.98E+02,1.80E+01,6.76,49.82,25,75,200,1.65E-04,2.01E-04,67.95,1.73E-05,20,1.64E-04,0.5,0.5
336.4_ORIOLE,ACSS,962,1302,263,0,2.10E+02,1.90E+01,7.69,65.83,25,75,200,1.64E-04,2.00E-04,72,1.60E-05,20,1.63E-04,0.5,0.5
397.5_IBIS,ACSS,1028,1366,263,0,2.34E+02,2.00E+01,7.97,57.83,25,75,200,1.40E-04,1.71E-04,67.95,1.73E-05,20,1.39E-04,0.5,0.5
397.5_LARK,ACSS,1141,1430,263,0,2.48E+02,2.00E+01,9.07,77.84,25,75,200,1.39E-04,1.69E-04,72,1.60E-05,20,1.38E-04,0.5,0.5
477.0_FLICKER,ACSS,1081,1357,263,0,2.73E+02,2.10E+01,8.97,57.83,25,75,200,1.17E-04,1.43E-04,65.25,1.80E-05,20,1.15E-04,0.5,0.5
477.0_HAWK,ACSS,1200,1594,263,0,2.81E+02,2.20E+01,9.56,69.39,25,75,200,1.16E-04,1.42E-04,67.95,1.73E-05,20,1.16E-04,0.5,0.5
477.0_HEN,ACSS,1283,1741,263,0,2.98E+02,2.20E+01,10.89,93.41,25,75,200,1.16E-04,1.41E-04,72,1.60E-05,20,1.15E-04,0.5,0.5
556.5_PARAKEET,ACSS,1318,1818,263,0,3.19E+02,2.30E+01,10.46,67.61,25,75,200,1.00E-04,1.23E-04,65.25,1.80E-05,20,9.93E-05,0.5,0.5
556.5_DOVE,ACSS,1378,1804,263,0,3.29E+02,2.40E+01,11.17,80.96,25,75,200,1.00E-04,1.22E-04,67.95,1.73E-05,20,9.90E-05,0.5,0.5
636.0_GROSBEAK,ACSS,1545,2031,263,0,3.74E+02,2.50E+01,12.77,92.08,25,75,200,8.77E-05,1.07E-04,67.95,1.73E-05,20,8.67E-05,0.5,0.5
666.6_FLAMINGO,ACSS,1711,2146,263,0,3.81E+02,2.50E+01,12.52,80.96,25,75,200,8.42E-05,1.03E-04,65.25,1.80E-05,20,8.30E-05,0.5,0.5
795.0_TERN,ACSS,1627,2048,263,0,4.32E+02,2.70E+01,13.07,63.16,25,75,200,7.20E-05,8.77E-05,56.43,1.87E-05,20,7.00E-05,0.5,0.5
795.0_CUCKOO,ACSS,1830,2291,263,0,4.55E+02,2.80E+01,14.93,96.53,25,75,200,7.09E-05,8.63E-05,65.25,1.80E-05,20,6.97E-05,0.5,0.5
795.0_DRAKE,ACSS,1721,2359,263,0,4.68E+02,2.80E+01,15.95,115.21,25,75,200,7.05E-05,8.57E-05,67.95,1.73E-05,20,6.97E-05,0.5,0.5
900.0_CANARY,ACSS,1888,2632,263,0,5.16E+02,3.00E+01,16.91,109.43,25,75,200,6.29E-05,7.87E-05,62.1,1.74E-05,20,6.13E-05,0.5,0.5
954.0_RAIL,ACSS,1836,2502,263,0,5.17E+02,3.00E+01,15.69,74.29,25,75,200,6.01E-05,7.33E-05,56.43,1.87E-05,20,5.83E-05,0.5,0.5
954.0_CARDINAL,ACSS,2036,2757,263,0,5.47E+02,3.00E+01,17.93,115.65,25,75,200,5.94E-05,7.43E-05,62.1,1.74E-05,20,5.80E-05,0.5,0.5
1033.5_ORTOLAN,ACSS,2447,3026,263,0,5.60E+02,3.10E+01,16.99,80.51,25,75,200,5.58E-05,6.80E-05,56.43,1.87E-05,20,5.40E-05,0.5,0.5
1033.5_CURLEW,ACSS,2067,2926,263,0,5.94E+02,3.20E+01,19.4,125.44,25,75,200,5.51E-05,6.87E-05,62.1,1.74E-05,20,5.37E-05,0.5,0.5
1113.0_BLUEJAY,ACSS,2626,3231,263,0,6.04E+02,3.20E+01,18.28,86.74,25,75,200,5.22E-05,6.33E-05,56.43,1.87E-05,20,5.00E-05,0.5,0.5
1192.5_BUNTING,ACSS,2198,2850,263,0,6.48E+02,3.30E+01,19.61,95.19,25,75,200,4.89E-05,5.93E-05,56.43,1.87E-05,20,4.67E-05,0.5,0.5
1272.0_BITTERN,ACSS,2352,3176,263,0,6.89E+02,3.40E+01,20.91,99.2,25,75,200,4.59E-05,5.57E-05,56.43,1.87E-05,20,4.37E-05,0.5,0.5
1272.0_PHEASANT,ACSS,2719,3567,263,0,7.27E+02,3.50E+01,23.85,151.68,25,75,200,4.00E-05,5.63E-05,56.43,1.74E-05,20,4.37E-05,0.5,0.5
1351.5_DIPPER,ACSS,2982,3719,263,0,7.31E+02,3.50E+01,22.19,105.42,25,75,200,4.52E-05,5.27E-05,56.43,1.87E-05,20,4.13E-05,0.5,0.5
1351.5_MARTIN,ACSS,2649,3929,263,0,7.72E+02,3.60E+01,25.32,161.03,25,75,200,4.30E-05,5.33E-05,56.43,1.74E-05,20,4.10E-05,0.5,0.5
1431.0_BOBOLINK,ACSS,3100,4034,263,0,7.75E+02,3.60E+01,23.52,111.65,25,75,200,4.13E-05,5.00E-05,56.43,1.87E-05,20,3.90E-05,0.5,0.5
1590.0_LAPWING,ACSS,3042,4059,263,0,8.60E+02,3.80E+01,26.12,124.11,25,75,200,3.77E-05,4.53E-05,56.43,1.87E-05,20,3.50E-05,0.5,0.5
1590.0_FALCON,ACSS,3393,4664,263,0,9.09E+02,3.90E+01,29.83,189.49,25,75,200,3.70E-05,4.57E-05,56.43,1.74E-05,20,3.50E-05,0.5,0.5
297_HELSINKI,ACCC,1837.5,2567.5,750,0,1.51E+02,1.60E+01,4.62,68.9,25,200,200,1.90E-04,3.21E-04,75.8,1.79E-05,20,1.86E-04,0.5,0.5
434_COPENHAGEN,ACCC,2005,2825,750,0,2.20E+02,1.80E+01,6.48,72.8,25,200,200,1.30E-04,2.20E-04,73.7,1.91E-05,20,1.27E-04,0.5,0.5
467_GLASGOW,ACCC,2407.5,3415,750,0,2.37E+02,2.00E+01,7.18,115,25,200,200,1.22E-04,2.04E-04,76.4,1.75E-05,20,1.19E-04,0.5,0.5
540_CASABLANCA,ACCC,2255,3392.5,750,0,2.74E+02,2.10E+01,8.18,101.1,25,200,200,1.05E-04,1.77E-04,74.5,1.86E-05,20,1.02E-04,0.5,0.5
619_OSLO,ACCC,3310,4545,750,0,3.14E+02,2.20E+01,9.62,147.8,25,200,200,9.11E-05,1.54E-04,76.2,1.76E-05,20,8.93E-05,0.5,0.5
623_LISBON,ACCC,3310,4545,750,0,3.16E+02,2.20E+01,9.3,103.5,25,200,200,9.10E-05,1.53E-04,73.8,1.91E-05,20,8.87E-05,0.5,0.5
725_AMSTERDAM,ACCC,3090,4652.5,750,0,3.67E+02,2.40E+01,10.8,122.4,25,200,200,7.84E-05,1.32E-04,73.8,1.91E-05,20,7.62E-05,0.5,0.5
832_BRUSSELS,ACCC,3415,5120,750,0,4.21E+02,2.50E+01,12.41,135.7,25,200,200,6.87E-05,1.15E-04,73.6,1.92E-05,20,6.66E-05,0.5,0.5
1002_WARSAW,ACCC,4842.5,6580,750,0,5.08E+02,2.80E+01,14.91,158.7,25,200,200,5.73E-05,9.58E-05,73.3,1.94E-05,20,5.53E-05,0.5,0.5
1035_DUBLIN,ACCC,4512.5,6255,750,0,5.25E+02,2.80E+01,15.53,183.3,25,200,200,5.53E-05,9.25E-05,74.1,1.89E-05,20,5.34E-05,0.5,0.5
1078_HAMBURG,ACCC,4942.5,6892.5,750,0,5.46E+02,2.90E+01,15.96,160.9,25,200,200,5.34E-05,8.91E-05,73.1,1.95E-05,20,5.14E-05,0.5,0.5
1120_MILAN,ACCC,4947.5,7565,750,0,5.68E+02,2.90E+01,16.54,162.1,25,200,200,5.14E-05,8.57E-05,72.9,1.96E-05,20,4.94E-05,0.5,0.5
1169_ROME,ACCC,5455,7315,750,0,5.93E+02,3.00E+01,17.4,187.1,25,200,200,4.94E-05,8.22E-05,73.5,1.92E-05,20,4.74E-05,0.5,0.5
1242_VIENNA,ACCC,4902.5,7125,750,0,6.29E+02,3.00E+01,18.18,165.5,25,200,200,4.66E-05,7.73E-05,72.5,1.99E-05,20,4.45E-05,0.5,0.5
1319_BUDAPEST,ACCC,4902.5,7125,750,0,6.68E+02,3.20E+01,19.46,191.4,25,200,200,4.40E-05,7.30E-05,72.9,1.96E-05,20,4.20E-05,0.5,0.5
1363_PRAGUE,ACCC,5680,7940,750,0,6.91E+02,3.20E+01,19.92,169,25,200,200,4.28E-05,7.08E-05,72.1,2.01E-05,20,4.07E-05,0.5,0.5
1447_MUNICH,ACCC,6142.5,9297.5,750,0,7.33E+02,3.30E+01,21.29,195,25,200,200,4.05E-05,6.69E-05,72.6,1.99E-05,20,3.84E-05,0.5,0.5
1498_LONDON,ACCC,7612.5,9822.5,750,0,7.59E+02,3.30E+01,22.05,204.8,25,200,200,3.91E-05,6.44E-05,72.6,1.98E-05,20,3.70E-05,0.5,0.5
1606_PARIS,ACCC,6962.5,10085,750,0,8.14E+02,3.40E+01,23.21,175.9,25,200,200,3.68E-05,6.03E-05,71.6,2.05E-05,20,3.45E-05,0.5,0.5
1865_ANTWERP,ACCC,8475,11660,750,0,9.45E+02,3.70E+01,27.08,215.2,25,200,200,3.21E-05,5.21E-05,71.8,2.03E-05,20,2.97E-05,0.5,0.5
1999_MADRID,ACCC,8475,11660,750,0,1.01E+03,3.80E+01,28.92,219.1,25,200,200,3.02E-05,4.85E-05,71.5,2.05E-05,20,2.76E-05,0.5,0.5
2715_SANFORD,AECC,10170,13992,750,0,1.57E+03,4.48E+01,39.24,365.6,25,75,200,2.45E-05,2.82E-05,61.6,1.35E-05,20,2.05E-05,0.5,0.5
2609_KILLDEER,AECC,10170,13992,750,0,1.50E+03,4.57E+01,37.51,314.89,25,75,200,2.53E-05,2.92E-05,60.8,1.35E-05,20,2.13E-05,0.5,0.5
2117_BLANCA,AECC,10170,13992,750,0,1.21E+03,3.92E+01,30.19,237.22,25,75,200,2.98E-05,3.47E-05,60.3,1.35E-05,20,2.61E-05,0.5,0.5
2093_WILLIAMSON,AECC,10170,13992,750,0,1.21E+03,3.92E+01,30.1,277.97,25,75,200,2.99E-05,3.49E-05,61.6,1.35E-05,20,2.64E-05,0.5,0.5
2074_HELVELLYN,AECC,10170,13992,750,0,1.21E+03,3.93E+01,30.25,347.32,25,75,200,2.91E-05,3.43E-05,63.7,1.35E-05,20,2.67E-05,0.5,0.5
1608_BERSFORT,AECC,10170,13992,750,0,9.62E+02,3.50E+01,23.82,334.02,25,75,200,3.64E-05,4.32E-05,66.2,1.35E-05,20,3.43E-05,0.5,0.5
1494_ALTAR,AECC,8616,12177,750,0,8.76E+02,3.34E+01,21.69,239.63,25,75,200,3.98E-05,4.70E-05,63.4,1.46E-05,20,3.70E-05,0.5,0.5
1360_SIERRA,AECC,8355,12102,750,0,8.03E+02,3.20E+01,19.8,235.8,25,75,200,4.32E-05,5.11E-05,64.3,1.46E-05,20,4.05E-05,0.5,0.5
1099_RUDDY,AECC,5883,8550,750,0,6.48E+02,2.87E+01,15.98,189.09,25,75,200,5.26E-05,6.26E-05,64.2,1.46E-05,20,5.01E-05,0.5,0.5
1094_PENNELL,AECC,5883,8550,750,0,6.59E+02,2.90E+01,16.14,228.24,25,75,200,5.27E-05,6.27E-05,66.4,1.46E-05,20,5.02E-05,0.5,0.5
1039_FISHERS,AECC,6309,9693,750,0,6.22E+02,2.81E+01,15.28,206.49,25,75,200,5.53E-05,6.59E-05,65.9,1.46E-05,20,5.29E-05,0.5,0.5
1027_GOULD,AECC,6309,9693,750,0,6.22E+02,2.81E+01,15.23,226.33,25,75,200,5.59E-05,6.66E-05,67.1,1.46E-05,20,5.35E-05,0.5,0.5
979_FERNOW,AECC,5937,9078,750,0,5.73E+02,2.70E+01,14.22,167.74,25,75,200,5.87E-05,6.99E-05,64.2,1.46E-05,20,5.62E-05,0.5,0.5
817_TERN,AECC,5811,7896,750,0,5.09E+02,2.55E+01,12.34,219.96,25,75,200,6.95E-05,8.31E-05,69.7,1.35E-05,20,6.72E-05,0.5,0.5
738_MARTIN,AECC,4248,6093,750,0,3.74E+02,2.35E+01,10.73,128.15,25,75,200,7.70E-05,9.20E-05,64.4,1.34E-05,20,7.44E-05,0.5,0.5
632_HAWK,AECC,5883,8550,750,0,6.32E+02,2.18E+01,9.2,110.54,25,75,200,8.92E-05,1.07E-05,64.6,1.46E-05,20,8.69E-05,0.5,0.5
300_OSTRICH,ACCR,5200,7536,750,0,1.75E+02,1.72E+01,4.916,53.823,25,210,240,1.87E-04,3.24E-04,78,1.67E-05,20,1.83E-04,0.5,0.5
336_LINNET,ACCR,5992,8848,750,0,2.00E+02,1.84E+01,5.625,61.83,25,210,240,1.63E-04,2.83E-04,78,1.67E-05,20,1.60E-04,0.5,0.5
397_IBIS,ACCR,7704,10928,750,0,2.39E+02,2.01E+01,6.707,73.396,25,210,240,1.37E-04,2.37E-04,78,1.67E-05,20,1.34E-04,0.5,0.5
477_HAWK,ACCR,7216,10856,750,0,2.77E+02,2.16E+01,7.781,85.406,25,210,240,1.18E-04,2.05E-04,78,1.67E-05,20,1.15E-04,0.5,0.5
557_DOVE,ACCR,8720,12992,750,0,3.38E+02,2.39E+01,9.483,102.754,25,210,240,9.45E-05,1.68E-04,78,1.67E-05,20,9.45E-05,0.5,0.5
636_GROSBEAK,ACCR,11680,17168,750,0,3.85E+02,2.55E+01,10.799,113.874,25,210,240,8.48E-05,1.47E-04,77,1.65E-05,20,8.28E-05,0.5,0.5
795_DRAKE,ACCR,13688,18872,750,0,4.84E+02,2.86E+01,13.576,143.233,25,210,240,6.74E-05,1.17E-04,74,1.65E-05,20,6.58E-05,0.5,0.5
954_CARDINAL,ACCR,15816,22056,750,0,5.52E+02,3.06E+01,15.455,147.681,25,210,240,5.85E-05,1.01E-04,73,1.71E-05,20,5.72E-05,0.5,0.5
1033_CURLEW,ACCR,17456,23408,750,0,5.91E+02,3.17E+01,16.55,158.357,25,210,240,5.46E-05,9.47E-05,73,1.71E-05,20,5.34E-05,0.5,0.5
1112_FINCH,ACCR,15688,22800,750,0,6.38E+02,3.29E+01,17.848,170.812,25,210,240,5.07E-05,8.78E-05,73,1.71E-05,20,4.95E-05,0.5,0.5
1272_PHEASANT,ACCR,19864,28536,750,0,7.23E+02,3.50E+01,20.236,191.273,25,210,240,4.47E-05,7.74E-05,73,1.71E-05,20,4.36E-05,0.5,0.5
1351_MARTIN,ACCR,24360,31432,750,0,7.61E+02,3.59E+01,21.305,201.504,25,210,240,4.24E-05,7.35E-05,73,1.71E-05,20,4.14E-05,0.5,0.5
1590_FALCON,ACCR,27120,37312,750,0,9.10E+02,3.93E+01,25.462,238.425,25,210,240,3.55E-05,6.15E-05,73,1.71E-05,20,3.47E-05,0.5,0.5
266.8_SHENANDOAH,ACCS,3675,5135,750,0,1.63E+02,1.54E+01,4.115,66.7,25,180,200,2.12E-04,3.46E-04,56.625,1.44E-05,20,0.000207707,0.5,0.5
325.0_OLYMPIC,ACCS,3745,5530,750,0,1.93E+02,1.70E+01,4.901,68.5,25,180,200,1.74E-04,2.83E-04,56.625,1.44E-05,20,0.000170044,0.5,0.5
336.4_WRANGELL,ACCS,3745,5530,750,0,1.99E+02,1.73E+01,5.059,68.9,25,180,200,1.68E-04,2.74E-04,56.625,1.44E-05,20,0.000164264,0.5,0.5
336.4_BADLANDS,ACCS,4670,6510,750,0,2.08E+02,1.74E+01,5.216,87.6,25,180,200,1.69E-04,2.75E-04,60,1.34E-05,20,0.000164823,0.5,0.5
397.5_ANDES,ACCS,4815,6830,750,0,2.30E+02,1.80E+01,5.888,70.7,25,180,200,1.42E-04,2.31E-04,56.625,1.44E-05,20,0.000138844,0.5,0.5
397.5_JOSHUA_TREE,ACCS,4815,6830,750,0,2.34E+02,1.82E+01,5.96,79.6,25,180,200,1.42E-04,2.32E-04,56.625,1.44E-05,20,0.000138906,0.5,0.5
397.5_SEQUOIA,ACCS,4755,7150,750,0,2.46E+02,1.87E+01,6.167,104.1,25,180,200,1.43E-04,2.33E-04,60,1.34E-05,20,0.000139466,0.5,0.5
477.0_ROGERS,ACCS,4510,6785,750,0,2.74E+02,1.98E+01,7.041,81.8,25,180,200,1.19E-04,1.93E-04,54.375,1.50E-05,20,0.000115662,0.5,0.5
477.0_YOSEMITE,ACCS,5615,7970,750,0,2.79E+02,2.00E+01,7.12,91.6,25,180,200,1.19E-04,1.93E-04,56.625,1.44E-05,20,0.000115724,0.5,0.5
477.0_CAPITOL_REEF,ACCS,6255,8705,750,0,2.97E+02,2.08E+01,7.439,129.4,25,180,200,1.19E-04,1.94E-04,60,1.34E-05,20,0.000116346,0.5,0.5
636.0_TORTUGAS,ACCS,6180,9305,750,0,3.55E+02,2.24E+01,9.212,86.3,25,180,200,8.93E-05,1.45E-04,54.375,1.50E-05,20,8.67E-05,0.5,0.5
636.0_YELLOWSTONE,ACCS,6180,9305,750,0,3.59E+02,2.25E+01,9.288,96.1,25,180,200,8.93E-05,1.45E-04,54.375,1.50E-05,20,8.68E-05,0.5,0.5
636.0_GLACIER,ACCS,7080,10155,750,0,3.72E+02,2.30E+01,9.491,121.9,25,180,200,8.92E-05,1.45E-04,56.625,1.44E-05,20,8.68E-05,0.5,0.5
636.0_CARLSBAD,ACCS,7300,10730,750,0,3.94E+02,2.41E+01,9.876,164.1,25,180,200,8.95E-05,1.46E-04,54.375,1.50E-05,20,8.72E-05,0.5,0.5
641.7_CONGAREE,ACCS,6180,9305,750,0,3.62E+02,2.26E+01,9.365,96.1,25,180,200,8.85E-05,1.44E-04,54.375,1.50E-05,20,8.60E-05,0.5,0.5
714.0_VINSON,ACCS,7300,10730,750,0,3.99E+02,2.37E+01,10.351,98.3,25,180,200,7.97E-05,1.29E-04,54.375,1.50E-05,20,7.73E-05,0.5,0.5
795.0_KILIMANJARO,ACCS,6830,10240,750,0,4.31E+02,2.44E+01,11.306,81.8,25,180,200,7.18E-05,1.16E-04,47.025,1.56E-05,20,6.93E-05,0.5,0.5
795.0_ALPS,ACCS,6830,10240,750,0,4.40E+02,2.47E+01,11.455,100.5,25,180,200,7.18E-05,1.16E-04,47.025,1.56E-05,20,6.94E-05,0.5,0.5
795.0_WIND_CAVE,ACCS,7605,11455,750,0,4.52E+02,2.51E+01,11.658,126.3,25,180,200,7.17E-05,1.16E-04,54.375,1.50E-05,20,6.94E-05,0.5,0.5
795.0_DENALI,ACCS,8555,11795,750,0,4.69E+02,2.57E+01,11.935,161,25,180,200,7.16E-05,1.16E-04,56.625,1.44E-05,20,6.95E-05,0.5,0.5
795.0_ROCKY,ACCS,8555,11795,750,0,4.91E+02,2.65E+01,12.329,202.8,25,180,200,7.18E-05,1.17E-04,56.625,1.44E-05,20,6.97E-05,0.5,0.5
954.0_CRATER_LAKE,ACCS,9685,13160,750,0,5.16E+02,2.69E+01,13.609,94.7,25,180,200,6.06E-05,9.75E-05,51.75,1.45E-05,20,5.80E-05,0.5,0.5
954.0_GRAND_CANYON,ACCS,9885,13785,750,0,5.33E+02,2.72E+01,13.892,130.3,25,180,200,6.05E-05,9.74E-05,51.75,1.45E-05,20,5.81E-05,0.5,0.5
954.0_FUJI,ACCS,9885,13785,750,0,5.43E+02,2.74E+01,13.997,152.6,25,180,200,6.01E-05,9.69E-05,51.75,1.45E-05,20,5.78E-05,0.5,0.5
954.0_JASPER,ACCS,9895,15130,750,0,5.60E+02,2.80E+01,14.28,184.2,25,180,200,6.00E-05,9.69E-05,47.025,1.56E-05,20,5.79E-05,0.5,0.5
954.0_ARCHES,ACCS,10910,14630,750,0,5.79E+02,2.87E+01,14.615,222.9,25,180,200,6.01E-05,9.71E-05,51.75,1.45E-05,20,5.80E-05,0.5,0.5
973.1_EVERGLADES,ACCS,9895,15130,750,0,5.64E+02,2.81E+01,14.445,173.5,25,180,200,5.89E-05,9.51E-05,47.025,1.56E-05,20,5.67E-05,0.5,0.5
1033.5_BIG_BEND,ACCS,9885,13785,750,0,5.52E+02,2.78E+01,14.618,88.1,25,180,200,5.62E-05,9.01E-05,51.75,1.45E-05,20,5.35E-05,0.5,0.5
1033.5_LASSEN,ACCS,9895,15130,750,0,5.61E+02,2.80E+01,14.773,106.8,25,180,200,5.61E-05,9.01E-05,47.025,1.56E-05,20,5.36E-05,0.5,0.5
1033.5_TAHOE,ACCS,10910,14630,750,0,5.79E+02,2.84E+01,15.08,144.6,25,180,200,5.60E-05,9.01E-05,51.75,1.45E-05,20,5.36E-05,0.5,0.5
1033.5_SAMOA,ACCS,10910,14630,750,0,5.90E+02,2.87E+01,15.185,168.1,25,180,200,5.56E-05,8.96E-05,51.75,1.45E-05,20,5.34E-05,0.5,0.5
1113.0_COOK,ACCS,10910,14630,750,0,5.92E+02,2.86E+01,15.708,89.9,25,180,200,5.24E-05,8.38E-05,51.75,1.45E-05,20,4.97E-05,0.5,0.5
1113.0_BLANC,ACCS,10515,16155,750,0,6.01E+02,2.89E+01,15.865,109,25,180,200,5.24E-05,8.38E-05,47.025,1.56E-05,20,4.97E-05,0.5,0.5
1113.0_NIAGARA,ACCS,10515,16155,750,0,6.19E+02,2.93E+01,16.166,146.3,25,180,200,5.22E-05,8.38E-05,47.025,1.56E-05,20,4.98E-05,0.5,0.5
1113.0_GANNETT,ACCS,9805,14250,750,0,6.35E+02,3.00E+01,16.444,177,25,180,200,5.21E-05,8.38E-05,47.025,1.56E-05,20,4.98E-05,0.5,0.5
1192.5_WASHINGTON,ACCS,9805,14250,750,0,6.33E+02,2.96E+01,16.799,92.1,25,180,200,4.92E-05,7.84E-05,47.025,1.56E-05,20,4.64E-05,0.5,0.5
1192.5_ELBERT,ACCS,9805,14250,750,0,6.48E+02,3.01E+01,17.066,125.4,25,180,200,4.90E-05,7.84E-05,47.025,1.56E-05,20,4.64E-05,0.5,0.5
1192.5_KINGS_CANYON,ACCS,9805,14250,750,0,6.64E+02,3.06E+01,17.333,158.8,25,180,200,4.89E-05,7.83E-05,47.025,1.56E-05,20,4.65E-05,0.5,0.5
1192.5_ACADIA,ACCS,11360,15880,750,0,6.81E+02,3.11E+01,17.624,189.9,25,180,200,4.88E-05,7.83E-05,47.025,1.56E-05,20,4.66E-05,0.5,0.5
1233.6_REDWOOD,ACCS,11360,15880,750,0,6.69E+02,3.06E+01,17.63,126.8,25,180,200,4.75E-05,7.58E-05,47.025,1.56E-05,20,4.49E-05,0.5,0.5
1233.6_MESA_VERDE,ACCS,11360,15880,750,0,6.85E+02,3.10E+01,17.898,159.7,25,180,200,4.74E-05,7.57E-05,47.025,1.56E-05,20,4.49E-05,0.5,0.5
1233.6_BISCAYNE,ACCS,11360,15880,750,0,7.07E+02,3.16E+01,18.277,202.8,25,180,200,4.72E-05,7.57E-05,47.025,1.56E-05,20,4.50E-05,0.5,0.5
1272.0_SAGUARO,ACCS,11360,15880,750,0,6.77E+02,3.08E+01,17.957,103.6,25,180,200,4.63E-05,7.36E-05,47.025,1.56E-05,20,4.35E-05,0.5,0.5
1272.0_SIERRA_NEVADA,ACCS,11360,15880,750,0,6.89E+02,3.11E+01,18.158,127.7,25,180,200,4.62E-05,7.36E-05,47.025,1.56E-05,20,4.35E-05,0.5,0.5
1272.0_ELDORADO,ACCS,12415,17835,750,0,7.11E+02,3.16E+01,18.524,173.9,25,180,200,4.60E-05,7.35E-05,47.025,1.45E-05,20,4.36E-05,0.5,0.5
1272.0_VOYAGEURS,ACCS,12415,17835,750,0,7.27E+02,3.20E+01,18.806,203.7,25,180,200,4.59E-05,7.35E-05,47.025,1.45E-05,20,4.36E-05,0.5,0.5
1351.5_CASCADES,ACCS,12285,18595,750,0,7.34E+02,3.21E+01,19.333,141.5,25,180,200,4.37E-05,6.93E-05,47.025,1.56E-05,20,4.10E-05,0.5,0.5
1351.5_BANFF,ACCS,12285,18595,750,0,7.51E+02,3.25E+01,19.616,176.1,25,180,200,4.35E-05,6.93E-05,47.025,1.56E-05,20,4.10E-05,0.5,0.5
1351.5_ELBRUS,ACCS,15225,19645,750,0,7.73E+02,3.30E+01,19.992,218,25,180,200,4.34E-05,6.93E-05,47.025,1.45E-05,20,4.11E-05,0.5,0.5
1590.0_BRYCE_CANYON,ACCS,14360,20295,750,0,8.61E+02,3.45E+01,22.696,159.7,25,180,200,3.77E-05,5.93E-05,47.025,1.56E-05,20,3.48E-05,0.5,0.5
1590.0_ADIRONDACK,ACCS,16950,23320,750,0,8.88E+02,3.52E+01,23.149,212.6,25,180,200,3.75E-05,5.92E-05,47.025,1.45E-05,20,3.49E-05,0.5,0.5
1590.0_ZION,ACCS,16950,23320,750,0,9.01E+02,3.56E+01,23.38,239.8,25,180,200,3.74E-05,5.92E-05,47.025,1.45E-05,20,3.49E-05,0.5,0.5
1780.0_TETON,ACCS,16950,23320,750,0,9.51E+02,3.61E+01,25.19,153,25,180,200,3.43E-05,5.34E-05,47.025,1.45E-05,20,3.11E-05,0.5,0.5
1780.0_EVEREST,ACCS,16950,23320,750,0,9.73E+02,3.66E+01,25.568,195.3,25,180,200,3.41E-05,5.33E-05,47.025,1.45E-05,20,3.11E-05,0.5,0.5
1780.0_KATMAI,ACCS,16950,23320,750,0,9.90E+02,3.72E+01,25.851,229.5,25,180,200,3.39E-05,5.32E-05,47.025,1.45E-05,20,3.11E-05,0.5,0.5
